# SABLE HARBOR Northern Nevada Data Center — Master Plan

**Document ID:** SH-RT-FACILITY-001
**Version:** 1.0.0
**Prepared:** 2026-09-11
**Owner:** Enterprise Technology Services with Legal, Finance, Procurement and Facilities
**Authority:** Owner-authorized PR119 runtime mandate, pending repository acceptance
**Structured companion:** `enterprise/services/source/runtime_sites_2026-09-11.json`; `runtime_capital_plan_2026-09-11.json`

**Planning pin:** 39.5450, -119.4550
**Planning district:** Tahoe-Reno Industrial Center / USA Parkway industrial corridor, Storey County, Nevada
**Reality state:** fictional Sable Harbor facility in real geography; no real parcel/APN claimed
**Planning parcel:** 7.5 acres
**Planning acquisition date:** 2026-09-04
**Status at 2026-09-11:** LAND ACQUIRED / PRECONSTRUCTION; 0% vertical construction; 0 kW commissioned owned critical capacity.

## Purpose

The campus is the future Sable Harbor-owned primary computing estate for Alexandria, protected enterprise services, Atlas Meridian professional-plane services, and eligible private production workloads. Boise remains independent recovery. Reno colocation remains the transition primary until the owned site passes commissioning and service acceptance.

## Site program

Reserve the 7.5-acre planning envelope for a 10,000–15,000 sq ft initial hardened building, secure perimeter/setback, dual fiber entrances, electrical yard, generator/fuel yard, closed-loop/dry heat rejection, loading/receiving, secure media handling, staff/service parking, stormwater/fire access, and a future second data-hall/module area.

### Initial building program

- Secure lobby/mantrap and security station.
- Receiving/staging and quarantined equipment intake.
- Data Hall A: conventional compute/storage/network rows.
- AI Hall / high-density zone: liquid-ready, CDU space, high-density busway, enhanced floor loading.
- Network meet-me rooms A and B on opposite sides of the building.
- HSM/key room with separate access boundary.
- NOC/operations room and incident workspace.
- Secure spares/media room.
- Electrical rooms, UPS/battery rooms or modular equivalent, generator controls.
- Mechanical/cooling plant spaces.
- Fire/life-safety systems.
- Small technician office, break, sanitation, and maintenance support. This is not a general corporate office.

## Capacity architecture

| Layer | Phase I | Expansion | Ultimate planning path |
|---|---:|---:|---:|
| Live IT after migration | 75–150 kW | 200–400 kW | 1.0–1.2 MW high-demand case |
| Installed critical plant | 250–500 kW | modular additions | 1 MW practical design target |
| Utility/site pathway | 0 until energized | >=1 MW | preserve 2 MW pathway if feasible |
| Cooling | mixed air + liquid-ready AI zone | liquid-first dense rows | high-density liquid capable |

No map or register may depict ultimate capacity as installed capacity.

## Construction timeline and truth state

| Date | Milestone | State at 2026-09-11 |
|---|---|---|
| 2026-09-04 | Planning-universe land closing | **COMPLETE** |
| 2026-09-05–10-31 | survey, geotechnical, environmental/drainage screen, title/planning geometry, utility and fiber route studies | **IN PROGRESS** |
| 2026-09-15–12-15 | concept + 30% architectural/MEP/security design; utility will-serve and carrier design | **AUTHORIZED / NOT COMPLETE** |
| 2026-11-01–2027-03-31 | 60/90% design, permits, long-lead procurement plan, guaranteed-cost package | **FUTURE** |
| 2027-04-01–06-30 | site/civil works and secure perimeter enabling works, subject to permits/funding | **FUTURE** |
| 2027-07-01–2028-02-29 | hardened shell and utility/fiber backbone | **FUTURE** |
| 2028-01-01–09-30 | initial 250–500 kW modular electrical/mechanical plant and data-hall fitout, conditional on demand/funding gate | **FUTURE / CONDITIONAL** |
| 2028-10-01–12-31 | integrated systems testing, security acceptance, recovery/failover testing | **FUTURE / CONDITIONAL** |
| 2029 earliest | production migration | **NOT AUTHORIZED AS OPERATING DATE** |

The shell may be completed before critical plant is fully installed. A completed shell is `SHELL_COMPLETE`, not `OPERATING_DATA_CENTER`.

## Capital planning envelope

| Component | Planning amount |
|---|---:|
| Land/site control | $3.0M |
| Site/civil/security | $1.0M |
| Hardened shell/support building | $3.5M |
| Utility/fiber backbone | $1.0M |
| Initial critical plant | $5.0M |
| Engineering/permitting/contingency | $2.0M |
| **Phase-I planning envelope** | **$15.5M** |

Range for decision sensitivity: approximately $10–20M before production IT hardware. These are synthetic planning amounts, not invoices, quotes, committed spend, or proof of available funding.

## Acceptance gates

1. Land/planning geometry and title package complete.
2. Geotechnical/drainage/environmental screens accepted.
3. Utility will-serve and transformer/switchgear delivery path documented.
4. Two physically diverse fiber routes accepted.
5. 90% design and code/permitting package complete.
6. Finance approves funded phase and reconciles capital/cash/depreciation treatment.
7. Security approves perimeter, access, CCTV, receiving, HSM/key, and emergency designs.
8. Technology approves workload benchmark and capacity module.
9. Commissioning agent completes electrical/mechanical integrated systems tests.
10. Recovery test demonstrates Boise independence and failback.
11. Production owner accepts migration/rollback.

## Map depiction rules

As of 2026-09-11 render the site as **acquired / preconstruction**, not a completed building. The planning parcel may be shown as an approximate 7.5-acre envelope around the planning pin, explicitly nonsurveyed. Building footprints remain proposed until design acceptance; construction-progress symbology must be date-aware.
